/**
 * Module     : token.mo
 * Copyright  : 2021 DFinance Team
 * License    : Apache 2.0 with LLVM Exception
 * Maintainer : DFinance Team <hello@dfinance.ai>
 * Stability  : Experimental
 */

 //as you can see this token is based on the DIP20 standard

import HashMap "mo:base/HashMap";
import Principal "mo:base/Principal";
import Types "./types";
import Time "mo:base/Time";
import Iter "mo:base/Iter";
import Array "mo:base/Array";
import Option "mo:base/Option";
import Order "mo:base/Order";
import Nat "mo:base/Nat";
import Nat64 "mo:base/Nat64";
import Result "mo:base/Result";
import Text "mo:base/Text";
import ExperimentalCycles "mo:base/ExperimentalCycles";
import Cap "./cap/Cap";
import Root "./cap/Root";

//a simplified version of Dip20, made so i can add features to it in the future

shared(msg) actor class Token(
    _logo: Text,
    _name: Text,
    _symbol: Text,
    _decimals: Nat8,
    _totalSupply: Nat,
    _owner: Principal,
    ) = this {
    type Operation = Types.Operation;
    type TransactionStatus = Types.TransactionStatus;
    type TxRecord = Types.TxRecord;
    type Metadata = {
        logo : Text;
        name : Text;
        symbol : Text;
        decimals : Nat8;
        totalSupply : Nat;
        owner : Principal;
    };

    // returns tx index or a fooNft, fooNft being a placeholder txreceipt
    public type TxReceipt = {
        ok: Nat;
    };

    let fooNft : TxReceipt = {
        ok = 1;
    };


    private stable var owner_ : Principal = _owner;
    private stable var logo_ : Text = _logo;
    private stable var name_ : Text = _name;
    private stable var decimals_ : Nat8 = _decimals;
    private stable var symbol_ : Text = _symbol;
    private stable var totalSupply_ : Nat = _totalSupply;
    private stable var blackhole : Principal = Principal.fromText("aaaaa-aa");
    private stable var balanceEntries : [(Principal, Nat)] = [];
    private stable var allowanceEntries : [(Principal, [(Principal, Nat)])] = [];
    private var balances = HashMap.HashMap<Principal, Nat>(1, Principal.equal, Principal.hash);
    private var allowances = HashMap.HashMap<Principal, HashMap.HashMap<Principal, Nat>>(1, Principal.equal, Principal.hash);
    balances.put(owner_, totalSupply_);
    private stable let genesis : TxRecord = {
        caller = ?owner_;
        op = #mint;
        index = 0;
        from = blackhole;
        to = owner_;
        amount = totalSupply_;
        timestamp = Time.now();
        status = #succeeded;
    };
    
    private stable var txcounter: Nat = 0;
    private var cap: ?Cap.Cap = null;
    private func addRecord(
        caller: Principal,
        op: Text, 
        details: [(Text, Root.DetailValue)]
        ): async () {
        let c = switch(cap) {
            case(?c) { c };
            case(_) { Cap.Cap(Principal.fromActor(this), 2_000_000_000_000) };
        };
        cap := ?c;
        let record: Root.IndefiniteEvent = {
            operation = op;
            details = details;
            caller = caller;
        };
        // don't wait for result, faster
        ignore c.insert(record);
    };

    let canisterId : Text = "7thjk-byaaa-aaaah-abdfa-cai";

    public shared(msg) func _transfer(from : Principal, to: Principal, value: Nat) : async TxReceipt {
        if(msg.caller == Principal.fromText(canisterId)){
            let from_balance = _balanceOf(from);
            let from_balance_new : Nat = from_balance - value;
            if (from_balance_new != 0) { balances.put(from, from_balance_new); }
            else { balances.delete(from); };

            let to_balance = _balanceOf(to);
            let to_balance_new : Nat = to_balance + value;
            if (to_balance_new != 0) { balances.put(to, to_balance_new); };

            ignore addRecord(
            msg.caller, "transferFrom",
                [
                    ("from", #Principal(msg.caller)),
                    ("to", #Principal(to)),
                    ("value", #U64(u64(value))),
                ]
            );

            txcounter += 1;
            let txreceipt : TxReceipt = {
                ok = txcounter - 1;
            };
            return txreceipt;
        } else {
            return fooNft;
        };
    };

    private func _balanceOf(who: Principal) : Nat {
        switch (balances.get(who)) {
            case (?balance) { return balance; };
            case (_) { return 0; };
        }
    };

    private func _allowance(owner: Principal, spender: Principal) : Nat {
        switch(allowances.get(owner)) {
            case (?allowance_owner) {
                switch(allowance_owner.get(spender)) {
                    case (?allowance) { return allowance; };
                    case (_) { return 0; };
                }
            };
            case (_) { return 0; };
        }
    };

    private func u64(i: Nat): Nat64 {
        Nat64.fromNat(i)
    };

    //we dont need all this jazz

    /*
    *   Core interfaces:
    *       update calls:
    *           transfer/transferFrom/approve
    *       query calls:
    *           logo/name/symbol/decimal/totalSupply/balanceOf/allowance/getMetadata
    *           historySize/getTransaction/getTransactions
    */

    

    /// Transfers value amount of tokens to Principal to.
/*     public shared(msg) func transfer(to: Principal, value: Nat) : async TxReceipt {
        assert(Principal.toText(msg.caller) == canisterId);
        if (_balanceOf(msg.caller) < value + fee) { return #Err(#InsufficientBalance); };
        _chargeFee(msg.caller, fee);
        _transfer(msg.caller, to, value);
        ignore addRecord(
            msg.caller, "transfer",
            [
                ("to", #Principal(to)),
                ("value", #U64(u64(value))),
                ("fee", #U64(u64(fee)))
            ]
        );
        txcounter += 1;
        return #Ok(txcounter - 1);
    }; */

    /// Transfers value amount of tokens from Principal from to Principal to.
/*     public shared(msg) func transferFrom(from: Principal, to: Principal, value: Nat) : async TxReceipt {
        if (_balanceOf(from) < value + fee) { return #Err(#InsufficientBalance); };
        let allowed : Nat = _allowance(from, msg.caller);
        if (allowed < value + fee) { return #Err(#InsufficientAllowance); };

        
         _chargeFee(from, fee);
        _transfer(from, to, value);

        let allowed_new : Nat = allowed - value - fee;
        if (allowed_new != 0) {
            let allowance_from = Types.unwrap(allowances.get(from));
            allowance_from.put(msg.caller, allowed_new);
            allowances.put(from, allowance_from);
        } else {
            if (allowed != 0) {
                let allowance_from = Types.unwrap(allowances.get(from));
                allowance_from.delete(msg.caller);
                if (allowance_from.size() == 0) { allowances.delete(from); }
                else { allowances.put(from, allowance_from); };
            };
        };
        ignore addRecord(
            msg.caller, "transferFrom",
            [
                ("from", #Principal(from)),
                ("to", #Principal(to)),
                ("value", #U64(u64(value))),
                ("fee", #U64(u64(fee)))
            ]
        );
        txcounter += 1;
        return #Ok(txcounter - 1);   
    }; */

    public shared(msg) func mint(to: Principal, value: Nat): async TxReceipt {
        if(msg.caller != owner_) {
            return fooNft;
        };
        let to_balance = _balanceOf(to);
        totalSupply_ += value;
        balances.put(to, to_balance + value);
        ignore addRecord(
            msg.caller, "mint",
            [
                ("to", #Principal(to)),
                ("value", #U64(u64(value))),
            ]
        );
        txcounter += 1;
        let txreceipt : TxReceipt = {
                ok = txcounter - 1;
            };
        return txreceipt;
    };

    public query func logo() : async Text {
        return logo_;
    };

    public query func name() : async Text {
        return name_;
    };

    public query func symbol() : async Text {
        return symbol_;
    };

    public query func decimals() : async Nat8 {
        return decimals_;
    };

    public query func totalSupply() : async Nat {
        return totalSupply_;
    };

    public query func balanceOf(who: Principal) : async Nat {
        return _balanceOf(who);
    };

    public query func allowance(owner: Principal, spender: Principal) : async Nat {
        return _allowance(owner, spender);
    };

    public query func getMetadata() : async Metadata {
        return {
            logo = logo_;
            name = name_;
            symbol = symbol_;
            decimals = decimals_;
            totalSupply = totalSupply_;
            owner = owner_;
        };
    };

    /// Get transaction history size
    public query func historySize() : async Nat {
        return txcounter;
    };

    /*
    *   Optional interfaces:
    *       setName/setLogo/setFee/setFeeTo/setOwner
    *       getUserTransactionsAmount/getUserTransactions
    *       getTokenInfo/getHolders/getUserApprovals
    */

    public type TokenInfo = {
        metadata: Metadata;
        // status info
        historySize: Nat;
        deployTime: Time.Time;
        holderNumber: Nat;
        cycles: Nat;
    };
    public query func getTokenInfo(): async TokenInfo {
        {
            metadata = {
                logo = logo_;
                name = name_;
                symbol = symbol_;
                decimals = decimals_;
                totalSupply = totalSupply_;
                owner = owner_;
            };
            historySize = txcounter;
            deployTime = genesis.timestamp;
            holderNumber = balances.size();
            cycles = ExperimentalCycles.balance();
        }
    };

    public query func getHolders(start: Nat, limit: Nat) : async [(Principal, Nat)] {
        let temp =  Iter.toArray(balances.entries());
        func order (a: (Principal, Nat), b: (Principal, Nat)) : Order.Order {
            return Nat.compare(b.1, a.1);
        };
        let sorted = Array.sort(temp, order);
        let limit_: Nat = if(start + limit > temp.size()) {
            temp.size() - start
        } else {
            limit
        };
        let res = Array.init<(Principal, Nat)>(limit_, (owner_, 0));
        for (i in Iter.range(0, limit_ - 1)) {
            res[i] := sorted[i+start];
        };
        return Array.freeze(res);
    };

    public query func getAllowanceSize() : async Nat {
        var size : Nat = 0;
        for ((k, v) in allowances.entries()) {
            size += v.size();
        };
        return size;
    };

    public query func getUserApprovals(who : Principal) : async [(Principal, Nat)] {
        switch (allowances.get(who)) {
            case (?allowance_who) {
                return Iter.toArray(allowance_who.entries());
            };
            case (_) {
                return [];
            };
        }
    };

    /*
    * upgrade functions
    */
    system func preupgrade() {
        balanceEntries := Iter.toArray(balances.entries());
        var size : Nat = allowances.size();
        var temp : [var (Principal, [(Principal, Nat)])] = Array.init<(Principal, [(Principal, Nat)])>(size, (owner_, []));
        size := 0;
        for ((k, v) in allowances.entries()) {
            temp[size] := (k, Iter.toArray(v.entries()));
            size += 1;
        };
        allowanceEntries := Array.freeze(temp);
    };

    system func postupgrade() {
        balances := HashMap.fromIter<Principal, Nat>(balanceEntries.vals(), 1, Principal.equal, Principal.hash);
        balanceEntries := [];
        for ((k, v) in allowanceEntries.vals()) {
            let allowed_temp = HashMap.fromIter<Principal, Nat>(v.vals(), 1, Principal.equal, Principal.hash);
            allowances.put(k, allowed_temp);
        };
        allowanceEntries := [];
    };
};
